---
title: "2026 NFPA 25 Updates: What Denver Property Managers Need to Know"
description: "The 2026 NFPA 25 edition adds new valve testing rules, corrosion requirements, and freeze-event procedures. What Denver property managers need to know."
pubDate: 2026-05-22
author: "Elevation Fire Protection"
slug: nfpa-25-2026-updates-denver-property-managers
tags: ["NFPA 25", "inspections", "Denver", "property managers", "code update"]
---

If you manage commercial property on the Front Range, you've probably heard "NFPA 25" more times than you want. It's the standard that governs how your fire sprinkler system gets inspected, tested, and maintained. A new edition comes out every three years. The 2026 edition has some real changes in it — ones that will show up on your next inspection report if you're not ready for them.

## Why this edition matters now

[NFPA 25](https://www.nfpa.org/product/nfpa-25-standard-for-the-inspection-testing-and-maintenance-of-water-based-fire-protection-systems/p0025code) is the enforcement baseline across Colorado, adopted by Denver, Aurora, Boulder, Fort Collins, and most other Front Range jurisdictions. New editions roll into local enforcement over 12 to 18 months. The 2026 updates are working their way in now.

That's a short window. If you get ahead of this, your next inspection goes smoothly. If you don't, you're scrambling to fix deficiencies under a deadline.

## Dry pipe and deluge valves: new annual internal inspection

Under the 2026 edition, dry pipe valves, pre-action valves, and deluge valves all require annual internal inspections. Previously the cycle was less frequent for most of these. Now it's every year.

What that looks like in practice: a technician opens the valve, inspects the internals for corrosion, debris, and seal condition, and documents everything. It takes more time than a standard external visual check, so it'll add labor to your service bill.

If your building has a parking garage, cold storage, or any unheated area with a dry or pre-action system — common on the Front Range given our winters — this applies to you. Bring it up with your contractor before your next scheduled visit so it's already in their scope.

<!-- INTERNAL LINK: /services/inspections-and-testing/ -->

## Corrosion mitigation is now enforceable

Corrosion inside sprinkler pipe is slow, invisible, and eventually a real problem. Oxygen and bacteria eat steel from the inside. You get pinhole leaks, and in worse cases, sections of pipe that can't hold pressure when you actually need them to.

Corrosion mitigation systems — nitrogen generators, oxygen scavengers, air vents — have been standard on new Colorado installations for years. But maintaining them was largely optional under previous NFPA 25 editions.

The 2026 edition changes that. If your building has a corrosion mitigation system, it's now part of required ITM scope and has to show up in your service documentation.

Not sure if you have one? Ask your contractor at the next visit. If you don't, and your system is over ten years old, it's worth asking whether you should.

## Freeze events: there's now a protocol

Colorado winters are hard on sprinkler systems. A cold snap in an unheated mechanical room or parking structure can freeze the water in your pipes. Ice cracks fittings. Splits pipe walls. The damage often isn't visible until the system pressurizes.

The 2026 edition adds a formal post-freeze inspection protocol. After a significant freeze event, property owners are expected to evaluate whether the system took damage — through hydrostatic testing or ultrasonic pipe evaluation.

This isn't paperwork for its own sake. A system that looks fine after a hard freeze might have a cracked fitting that holds until there's actually a fire. Catching it as a maintenance call is a lot better than finding out the other way.

If post-freeze checks aren't already part of your winter procedures, the 2026 edition gives you both the framework and a reason to put them on the calendar.

## Sprinkler heads: the 50-year rule

Any head that's been in service for 50 years or more has to either be replaced with a fast-response head or pass a thermal sensitivity test proving it still works.

For buildings from the 1970s or early 1980s, this isn't theoretical. If the system hasn't been touched since original construction, you may already be past the threshold. Your contractor should have installation dates in your service records. If they don't, ask.

## Before your next inspection

Four things to sort out with your contractor:

- Internal valve inspections for any dry pipe, pre-action, or deluge valves — confirm it's in their scope
- Corrosion mitigation equipment, if you have it, documented in the service report
- A plan for post-freeze evaluations in unheated parts of the building
- Sprinkler head installation dates on file

One conversation now beats a deficiency report later with a correction deadline.

Elevation Fire Protection does [NFPA 25 inspections](/services/inspections-and-testing/) across Denver, Aurora, Boulder, Fort Collins, and Cheyenne. If you want to talk through what the 2026 updates mean for your specific building, call (720) 382-9669.
